<HTML>
  <head>
    <META http-equiv="Content-Type" content="text/html; charset=utf-8">
    <title>Pressure Loss Report</title>
    <style type="text/css">
      body
      {
          font-family: Calibri;
          font-size: 9pt;
      }
      
      table
      {
          border-spacing: 0;
          padding: 0 0 0 0;
          width: 100%;
          border: 1pt solid gray;
          font-size: 9pt;  
          border-collapse:collapse;        
      }
      
      th, tr, td
      {   
  
          border: 1pt dotted #C0C0C0;
          border-top: 0;
          border-left: 0;    
      }
      
      th
      {
          background-color: #F2F2F2;
          text-align: left;
      }
      
      .report-title, .report-subtitle
      {
          font-weight:bold;
          font-size: 11pt;
      }
      
      .report-subtitle
      {
          font-size: 10pt;
      }
      
      .report-name-column
      {
          width: 20%;
      }
      
      .report-detaildata-column
      {
          width: 10%;
      }
      
      .report-embedded-table
      {
          border-spacing: 0;
          padding: 0 0 0 0;
          margin: 0px;
          border: 0pt;
          border-collapse:collapse; 
          table-layout:fixed;
          height: 100%;
      }
      
      .report-embedded-table td
      {
          border: 1pt dotted #C0C0C0;
          border-top: 0;
          border-left: 0;
          margin: 0 0 0 0;          
      }
      
      .specialtd
      {
        height: 100%;
        border: 0pt;        
      }
    </style>
  </head>
  <body><br><a class="report-title">Duct Pressure Loss Report</a><br><table>
      <tr>
        <td class="report-name-column">Project Name</td>
        <td>Project Name</td>
      </tr>
      <tr>
        <td class="report-name-column">Project Issue Date</td>
        <td>Issue Date</td>
      </tr>
      <tr>
        <td class="report-name-column">Project Status</td>
        <td>Project Status</td>
      </tr>
      <tr>
        <td class="report-name-column">Client Name</td>
        <td>Owner</td>
      </tr>
      <tr>
        <td class="report-name-column">Project Address</td>
        <td>Enter address here</td>
      </tr>
      <tr>
        <td class="report-name-column">Project Number</td>
        <td>Project Number</td>
      </tr>
      <tr>
        <td class="report-name-column">Organization Name</td>
        <td>
        </td>
      </tr>
      <tr>
        <td class="report-name-column">Organization Description</td>
        <td>
        </td>
      </tr>
      <tr>
        <td class="report-name-column">Building Name</td>
        <td>
        </td>
      </tr>
      <tr>
        <td class="report-name-column">Author</td>
        <td>
        </td>
      </tr>
      <tr>
        <td class="report-name-column">Run Time</td>
        <td>09/02/2021 19:09:27</td>
      </tr>
    </table><br><a class="report-subtitle">Mechanical Supply Air 1</a><table>
      <tr>
        <th colspan="2">System Information</th>
      </tr>
      <tr>
        <td class="report-name-column">System Classification</td>
        <td>Supply Air</td>
      </tr>
      <tr>
        <td class="report-name-column">System Type</td>
        <td>Supply Air</td>
      </tr>
      <tr>
        <td class="report-name-column">System Name</td>
        <td>Mechanical Supply Air 1</td>
      </tr>
      <tr>
        <td class="report-name-column">Abbreviation</td>
        <td>
        </td>
      </tr>
    </table><br><table>
      <tr>
        <th colspan="3">Total Pressure Loss Calculations by Sections</th>
      </tr>
      <tr>
        <td class="report-detaildata-column">Section</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Element</td>
              <td>Flow</td>
              <td>Size</td>
              <td>Velocity</td>
              <td>Velocity Pressure</td>
              <td>Length</td>
              <td>Loss Coefficient</td>
              <td>Friction</td>
              <td>Reynolds number</td>
              <td>Total Pressure Loss</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">Section Pressure Loss</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">1</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>0.0 m/s</td>
              <td>0.7 Pa</td>
              <td>-</td>
              <td>12.581945</td>
              <td>-</td>
              <td>-</td>
              <td>9.3 Pa</td>
            </tr>
            <tr>
              <td>Air Terminal</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>21.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">30.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">2</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>-</td>
              <td>811</td>
              <td>-</td>
              <td>2.12 Pa/m</td>
              <td>53023.620494</td>
              <td>1.7 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>-</td>
              <td>0</td>
              <td>-</td>
              <td>-</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.7 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">3</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>-</td>
              <td>1745</td>
              <td>-</td>
              <td>1.87 Pa/m</td>
              <td>44420.96443</td>
              <td>3.3 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>-</td>
              <td>2.241088</td>
              <td>-</td>
              <td>-</td>
              <td>26.6 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">29.9 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">4</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>600.0 L/s</td>
              <td>350x350</td>
              <td>4.9 m/s</td>
              <td>-</td>
              <td>1078</td>
              <td>-</td>
              <td>0.78 Pa/m</td>
              <td>114225.337105</td>
              <td>0.8 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>600.0 L/s</td>
              <td>-</td>
              <td>4.9 m/s</td>
              <td>14.4 Pa</td>
              <td>-</td>
              <td>0</td>
              <td>-</td>
              <td>-</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.8 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">5</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>0.0 m/s</td>
              <td>0.7 Pa</td>
              <td>-</td>
              <td>12.581945</td>
              <td>-</td>
              <td>-</td>
              <td>9.3 Pa</td>
            </tr>
            <tr>
              <td>Air Terminal</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>21.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">30.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">6</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>-</td>
              <td>816</td>
              <td>-</td>
              <td>2.12 Pa/m</td>
              <td>53023.620494</td>
              <td>1.7 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>-</td>
              <td>0</td>
              <td>-</td>
              <td>-</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.7 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">7</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>-</td>
              <td>1758</td>
              <td>-</td>
              <td>1.87 Pa/m</td>
              <td>44420.96443</td>
              <td>3.3 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>-</td>
              <td>1.442189</td>
              <td>-</td>
              <td>-</td>
              <td>17.1 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">20.4 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">8</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>400.0 L/s</td>
              <td>325x325</td>
              <td>3.8 m/s</td>
              <td>-</td>
              <td>962</td>
              <td>-</td>
              <td>0.53 Pa/m</td>
              <td>82007.934331</td>
              <td>0.5 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>400.0 L/s</td>
              <td>-</td>
              <td>3.8 m/s</td>
              <td>8.6 Pa</td>
              <td>-</td>
              <td>0.12</td>
              <td>-</td>
              <td>-</td>
              <td>1.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.5 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">9</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>500.0 L/s</td>
              <td>325x325</td>
              <td>4.7 m/s</td>
              <td>-</td>
              <td>3998</td>
              <td>-</td>
              <td>0.80 Pa/m</td>
              <td>102509.917914</td>
              <td>3.2 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>500.0 L/s</td>
              <td>-</td>
              <td>4.7 m/s</td>
              <td>13.5 Pa</td>
              <td>-</td>
              <td>0.016636</td>
              <td>-</td>
              <td>-</td>
              <td>0.2 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">3.4 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">10</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>500.0 L/s</td>
              <td>350x350</td>
              <td>4.1 m/s</td>
              <td>-</td>
              <td>285</td>
              <td>-</td>
              <td>0.56 Pa/m</td>
              <td>95187.78092</td>
              <td>0.2 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>500.0 L/s</td>
              <td>-</td>
              <td>4.1 m/s</td>
              <td>10.0 Pa</td>
              <td>-</td>
              <td>0.1</td>
              <td>-</td>
              <td>-</td>
              <td>1.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.2 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">11</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>0.0 m/s</td>
              <td>0.7 Pa</td>
              <td>-</td>
              <td>12.581945</td>
              <td>-</td>
              <td>-</td>
              <td>9.3 Pa</td>
            </tr>
            <tr>
              <td>Air Terminal</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>21.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">30.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">12</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>-</td>
              <td>748</td>
              <td>-</td>
              <td>2.12 Pa/m</td>
              <td>53023.620494</td>
              <td>1.6 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>-</td>
              <td>0</td>
              <td>-</td>
              <td>-</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.6 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">13</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>-</td>
              <td>1795</td>
              <td>-</td>
              <td>1.87 Pa/m</td>
              <td>44420.96443</td>
              <td>3.4 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>-</td>
              <td>1.797333</td>
              <td>-</td>
              <td>-</td>
              <td>21.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">24.7 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">14</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>300.0 L/s</td>
              <td>250x250</td>
              <td>4.8 m/s</td>
              <td>-</td>
              <td>3064</td>
              <td>-</td>
              <td>1.14 Pa/m</td>
              <td>79957.735973</td>
              <td>3.5 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>300.0 L/s</td>
              <td>-</td>
              <td>4.8 m/s</td>
              <td>13.9 Pa</td>
              <td>-</td>
              <td>0.055226</td>
              <td>-</td>
              <td>-</td>
              <td>0.8 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">4.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">15</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>300.0 L/s</td>
              <td>325x325</td>
              <td>2.8 m/s</td>
              <td>-</td>
              <td>162</td>
              <td>-</td>
              <td>0.32 Pa/m</td>
              <td>61505.950749</td>
              <td>0.1 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>300.0 L/s</td>
              <td>-</td>
              <td>2.8 m/s</td>
              <td>4.9 Pa</td>
              <td>-</td>
              <td>0.18</td>
              <td>-</td>
              <td>-</td>
              <td>0.9 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.9 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">16</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>0.0 m/s</td>
              <td>0.7 Pa</td>
              <td>-</td>
              <td>12.581945</td>
              <td>-</td>
              <td>-</td>
              <td>9.3 Pa</td>
            </tr>
            <tr>
              <td>Air Terminal</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>21.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">30.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">17</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>-</td>
              <td>530</td>
              <td>-</td>
              <td>2.12 Pa/m</td>
              <td>53023.620494</td>
              <td>1.1 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>-</td>
              <td>0</td>
              <td>-</td>
              <td>-</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.1 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">18</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>-</td>
              <td>3737</td>
              <td>-</td>
              <td>1.87 Pa/m</td>
              <td>44420.96443</td>
              <td>7.0 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>-</td>
              <td>1.21125</td>
              <td>-</td>
              <td>-</td>
              <td>14.4 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">21.4 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">19</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>200x200</td>
              <td>2.5 m/s</td>
              <td>-</td>
              <td>216</td>
              <td>-</td>
              <td>0.46 Pa/m</td>
              <td>33315.723322</td>
              <td>0.1 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>2.5 m/s</td>
              <td>3.8 Pa</td>
              <td>-</td>
              <td>0.99</td>
              <td>-</td>
              <td>-</td>
              <td>3.7 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">3.8 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">20</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>200.0 L/s</td>
              <td>200x200</td>
              <td>5.0 m/s</td>
              <td>-</td>
              <td>1391</td>
              <td>-</td>
              <td>1.62 Pa/m</td>
              <td>66631.446644</td>
              <td>2.3 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>200.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>15.0 Pa</td>
              <td>-</td>
              <td>0.0504</td>
              <td>-</td>
              <td>-</td>
              <td>0.8 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">3.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">21</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>200.0 L/s</td>
              <td>250x250</td>
              <td>3.2 m/s</td>
              <td>-</td>
              <td>229</td>
              <td>-</td>
              <td>0.55 Pa/m</td>
              <td>53305.157315</td>
              <td>0.1 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>200.0 L/s</td>
              <td>-</td>
              <td>3.2 m/s</td>
              <td>6.2 Pa</td>
              <td>-</td>
              <td>0.32</td>
              <td>-</td>
              <td>-</td>
              <td>2.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">2.1 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">22</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>0.0 m/s</td>
              <td>0.7 Pa</td>
              <td>-</td>
              <td>12.581945</td>
              <td>-</td>
              <td>-</td>
              <td>9.3 Pa</td>
            </tr>
            <tr>
              <td>Air Terminal</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>21.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">30.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">23</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>-</td>
              <td>787</td>
              <td>-</td>
              <td>2.12 Pa/m</td>
              <td>53023.620494</td>
              <td>1.7 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>-</td>
              <td>0</td>
              <td>-</td>
              <td>-</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.7 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">24</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>-</td>
              <td>2320</td>
              <td>-</td>
              <td>1.87 Pa/m</td>
              <td>44420.96443</td>
              <td>4.3 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>-</td>
              <td>1.8175</td>
              <td>-</td>
              <td>-</td>
              <td>21.6 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">25.9 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">25</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>0.0 m/s</td>
              <td>0.7 Pa</td>
              <td>-</td>
              <td>12.581945</td>
              <td>-</td>
              <td>-</td>
              <td>9.3 Pa</td>
            </tr>
            <tr>
              <td>Air Terminal</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>-</td>
              <td>21.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">30.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">26</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>-</td>
              <td>678</td>
              <td>-</td>
              <td>2.12 Pa/m</td>
              <td>53023.620494</td>
              <td>1.4 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>-</td>
              <td>0</td>
              <td>-</td>
              <td>-</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.4 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">27</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Duct</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>-</td>
              <td>2258</td>
              <td>-</td>
              <td>1.87 Pa/m</td>
              <td>44420.96443</td>
              <td>4.2 Pa</td>
            </tr>
            <tr>
              <td>Fittings</td>
              <td>100.0 L/s</td>
              <td>-</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>-</td>
              <td>1.721893</td>
              <td>-</td>
              <td>-</td>
              <td>20.5 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">24.7 Pa</td>
      </tr>
      <tr>
        <td colspan="3">Critical Path : 4-10-9-8-15-14-21-20-24-23-22 ; Total Pressure Loss : 75.2 Pa</td>
      </tr>
    </table><br><table>
      <tr>
        <th colspan="3">Detail Information of Straight Segment by Sections</th>
      </tr>
      <tr>
        <td class="report-detaildata-column">Section</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Element ID</td>
              <td>Flow</td>
              <td>Size</td>
              <td>Velocity</td>
              <td>Velocity Pressure</td>
              <td>Length</td>
              <td>Pressure Loss</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">Total Pressure Loss</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">2</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719744</td>
              <td>100.0 L/s</td>
              <td>160</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>811</td>
              <td>1.7 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.7 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">3</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719644</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>1745</td>
              <td>3.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">3.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">4</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>720779</td>
              <td>600.0 L/s</td>
              <td>350x350</td>
              <td>4.9 m/s</td>
              <td>14.4 Pa</td>
              <td>1078</td>
              <td>0.8 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.8 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">6</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719739</td>
              <td>100.0 L/s</td>
              <td>160</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>816</td>
              <td>1.7 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.7 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">7</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719658</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>1758</td>
              <td>3.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">3.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">8</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>721299</td>
              <td>400.0 L/s</td>
              <td>325x325</td>
              <td>3.8 m/s</td>
              <td>8.6 Pa</td>
              <td>962</td>
              <td>0.5 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.5 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">9</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>721299</td>
              <td>500.0 L/s</td>
              <td>325x325</td>
              <td>4.7 m/s</td>
              <td>13.5 Pa</td>
              <td>3998</td>
              <td>3.2 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">3.2 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">10</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>720779</td>
              <td>500.0 L/s</td>
              <td>350x350</td>
              <td>4.1 m/s</td>
              <td>10.0 Pa</td>
              <td>285</td>
              <td>0.2 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.2 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">12</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719749</td>
              <td>100.0 L/s</td>
              <td>160</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>748</td>
              <td>1.6 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.6 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">13</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719674</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>1795</td>
              <td>3.4 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">3.4 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">14</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>721593</td>
              <td>300.0 L/s</td>
              <td>250x250</td>
              <td>4.8 m/s</td>
              <td>13.9 Pa</td>
              <td>3064</td>
              <td>3.5 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">3.5 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">15</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>721299</td>
              <td>300.0 L/s</td>
              <td>325x325</td>
              <td>2.8 m/s</td>
              <td>4.9 Pa</td>
              <td>162</td>
              <td>0.1 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.1 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">17</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719754</td>
              <td>100.0 L/s</td>
              <td>160</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>530</td>
              <td>1.1 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.1 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">18</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719478</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>1867</td>
              <td>3.5 Pa</td>
            </tr>
            <tr>
              <td>719490</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>1870</td>
              <td>3.5 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">7.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">19</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>721731</td>
              <td>100.0 L/s</td>
              <td>200x200</td>
              <td>2.5 m/s</td>
              <td>3.8 Pa</td>
              <td>216</td>
              <td>0.1 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.1 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">20</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>721731</td>
              <td>200.0 L/s</td>
              <td>200x200</td>
              <td>5.0 m/s</td>
              <td>15.0 Pa</td>
              <td>1391</td>
              <td>2.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">2.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">21</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>721593</td>
              <td>200.0 L/s</td>
              <td>250x250</td>
              <td>3.2 m/s</td>
              <td>6.2 Pa</td>
              <td>229</td>
              <td>0.1 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.1 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">23</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719726</td>
              <td>100.0 L/s</td>
              <td>160</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>787</td>
              <td>1.7 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.7 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">24</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719682</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>2320</td>
              <td>4.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">4.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">26</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719719</td>
              <td>100.0 L/s</td>
              <td>160</td>
              <td>5.0 m/s</td>
              <td>14.9 Pa</td>
              <td>678</td>
              <td>1.4 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.4 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">27</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719697</td>
              <td>100.0 L/s</td>
              <td>150x150</td>
              <td>4.4 m/s</td>
              <td>11.9 Pa</td>
              <td>2258</td>
              <td>4.2 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">4.2 Pa</td>
      </tr>
    </table><br><table>
      <tr>
        <th colspan="3">Fitting and Accessory Loss Coefficient Summary by Sections</th>
      </tr>
      <tr>
        <td class="report-detaildata-column">Section</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>Element ID</td>
              <td>Loss Method</td>
              <td>ASHRAE Table</td>
              <td>Loss Coefficient</td>
              <td>Pressure Loss</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">Total Pressure Loss</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">1</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722152</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>12.581945</td>
              <td>9.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">9.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">2</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722152</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
            <tr>
              <td>722153</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">3</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722141</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>2.241088</td>
              <td>26.6 Pa</td>
            </tr>
            <tr>
              <td>722153</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">26.6 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">4</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722141</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">5</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722150</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>12.581945</td>
              <td>9.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">9.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">6</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722150</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
            <tr>
              <td>722151</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">7</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722142</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>1.442189</td>
              <td>17.1 Pa</td>
            </tr>
            <tr>
              <td>722151</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">17.1 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">8</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722145</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0.12</td>
              <td>1.0 Pa</td>
            </tr>
            <tr>
              <td>722142</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">9</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722158</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-2</td>
              <td>0.016636</td>
              <td>0.2 Pa</td>
            </tr>
            <tr>
              <td>722145</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.2 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">10</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722141</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0.1</td>
              <td>1.0 Pa</td>
            </tr>
            <tr>
              <td>722158</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-2</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">1.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">11</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722154</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>12.581945</td>
              <td>9.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">9.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">12</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722154</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
            <tr>
              <td>722155</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">13</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722143</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>1.797333</td>
              <td>21.3 Pa</td>
            </tr>
            <tr>
              <td>722155</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">21.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">14</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722159</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-2</td>
              <td>0.055226</td>
              <td>0.8 Pa</td>
            </tr>
            <tr>
              <td>722143</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.8 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">15</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722142</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0.18</td>
              <td>0.9 Pa</td>
            </tr>
            <tr>
              <td>722159</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-2</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.9 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">16</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722156</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>12.581945</td>
              <td>9.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">9.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">17</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722156</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
            <tr>
              <td>722157</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">18</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>719505</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR3-1</td>
              <td>1.15</td>
              <td>13.7 Pa</td>
            </tr>
            <tr>
              <td>722157</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
            <tr>
              <td>722161</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-2</td>
              <td>0.06125</td>
              <td>0.7 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">14.4 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">19</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722144</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0.99</td>
              <td>3.7 Pa</td>
            </tr>
            <tr>
              <td>722161</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-2</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">3.7 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">20</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722160</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-2</td>
              <td>0.0504</td>
              <td>0.8 Pa</td>
            </tr>
            <tr>
              <td>722144</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.8 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">21</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722143</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>0.32</td>
              <td>2.0 Pa</td>
            </tr>
            <tr>
              <td>722160</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-2</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">2.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">22</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722148</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>12.581945</td>
              <td>9.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">9.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">23</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722148</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
            <tr>
              <td>722149</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">24</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722144</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>1.8175</td>
              <td>21.6 Pa</td>
            </tr>
            <tr>
              <td>722149</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">21.6 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">25</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722146</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>12.581945</td>
              <td>9.3 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">9.3 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">26</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722146</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR4-3</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
            <tr>
              <td>722147</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">0.0 Pa</td>
      </tr>
      <tr>
        <td class="report-detaildata-column">27</td>
        <td class="specialtd">
          <Table class="report-embedded-table">
            <tr>
              <td>722145</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>SR5-11</td>
              <td>1.721893</td>
              <td>20.5 Pa</td>
            </tr>
            <tr>
              <td>722147</td>
              <td>Coefficient from ASHRAE Table</td>
              <td>-</td>
              <td>0</td>
              <td>0.0 Pa</td>
            </tr>
          </Table>
        </td>
        <td class="report-detaildata-column">20.5 Pa</td>
      </tr>
    </table><br><table></table><br></body>
</HTML>