    <td align="right">          13</td>
    <td align="right">SHANNON AP DECEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SHANNON AP FEBRUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SHANNON AP FEBRUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SHANNON AP JANUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SHANNON AP JANUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SHANNON AP JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SHANNON AP JULY .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SHANNON AP JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SHANNON AP JUNE .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SHANNON AP MARCH .4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SHANNON AP MARCH .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SHANNON AP MAY .4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SHANNON AP MAY .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SHANNON AP NOVEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SHANNON AP NOVEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SHANNON AP OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SHANNON AP OCTOBER .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SHANNON AP SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SHANNON AP SEPTEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">23.40</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">20.10</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">22.10</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">22.00</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">-2.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">340</td>
    <td align="right">1.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">8.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">340</td>
    <td align="right">16.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">340</td>
    <td align="right">1.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">19.10</td>
    <td align="right">7.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">17.70</td>
    <td align="right">7.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">25.50</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">24.50</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">13.90</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">13.70</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">13.40</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">13.00</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">12.90</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">12.40</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">26.60</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">25.00</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">25.30</td>
    <td align="right">6.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">24.10</td>
    <td align="right">6.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">15.90</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">14.20</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">23.70</td>
    <td align="right">7.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">22.70</td>
    <td align="right">7.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">15.30</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">15.00</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">18.50</td>
    <td align="right">5.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">17.60</td>
    <td align="right">5.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">22.60</td>
    <td align="right">6.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">21.80</td>
    <td align="right">6.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101157</td>
    <td align="right">110</td>
    <td align="right">4.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">All</td>
    <td align="right">all</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.8479738742E-014</td>
    <td align="right">4.3575024047E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4099741015E-002</td>
    <td align="right">2.5830374470E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.5918233007E-014</td>
    <td align="right">5.2448282578E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6190232001E-002</td>
    <td align="right">2.4041118963E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.8849813084E-014</td>
    <td align="right">4.6031297955E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3519071895E-002</td>
    <td align="right">1.6654357257E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.1543362998E-014</td>
    <td align="right">4.7058077609E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9125822423E-002</td>
    <td align="right">1.2201365197E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.8960835386E-014</td>
    <td align="right">4.6143135954E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6761666547E-002</td>
    <td align="right">1.2544162161E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.3475742353E-014</td>
    <td align="right">4.7861115252E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3278763231E-002</td>
    <td align="right">1.7868843250E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.2616578589E-014</td>
    <td align="right">5.6788459382E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9209301710E-002</td>
    <td align="right">2.5755840481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.3549757221E-014</td>
    <td align="right">5.1236027440E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1747470436E-002</td>
    <td align="right">1.8946881190E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.8265686915E-014</td>
    <td align="right">3.5025772029E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6607894807E-002</td>
    <td align="right">2.6975670841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">7.0277117459E-014</td>
    <td align="right">5.9395617520E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9175523237E-002</td>
    <td align="right">2.6651442509E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">4.0671170135E-014</td>
    <td align="right">3.8311525057E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6263075033E-002</td>
    <td align="right">1.7509069988E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">4.5963233219E-014</td>
    <td align="right">3.6920215877E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2257824560E-002</td>
    <td align="right">1.3961453184E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">4.0375110662E-014</td>
    <td align="right">3.7476217320E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3830888664E-002</td>
    <td align="right">1.4366139690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.1440333474E-014</td>
    <td align="right">3.9521375408E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7628521787E-002</td>
    <td align="right">2.1335708688E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.1810407816E-014</td>
    <td align="right">5.6985873179E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4288251582E-002</td>
    <td align="right">3.0499313930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.2920630840E-014</td>
    <td align="right">5.0914859650E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0526118372E-002</td>
    <td align="right">2.3342714906E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">4.1374311384E-014</td>
    <td align="right">4.4721581705E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4918412137E-002</td>
    <td align="right">2.6178931758E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">6.4429942862E-014</td>
    <td align="right">6.5018502089E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7392925780E-002</td>
    <td align="right">2.5072807376E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">6.0248102803E-014</td>
    <td align="right">5.3162051851E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4421599823E-002</td>
    <td align="right">1.6986773697E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">5.7509552676E-014</td>
    <td align="right">4.4878102278E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0251105681E-002</td>
    <td align="right">1.2722243946E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">4.6666374468E-014</td>
    <td align="right">4.5351111964E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8718606288E-002</td>
    <td align="right">1.2827133267E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">4.5408121707E-014</td>
    <td align="right">4.3111595948E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4788910418E-002</td>
    <td align="right">1.8874574682E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">7.3422749362E-014</td>
    <td align="right">6.1236379209E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1053487236E-002</td>
    <td align="right">2.7274719514E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">5.0182080713E-014</td>
    <td align="right">4.6268469626E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4270103470E-002</td>
    <td align="right">2.0153240517E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.3253697748E-014</td>
    <td align="right">5.5583921828E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4976712438E-002</td>
    <td align="right">2.6241924285E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.9359924383E-014</td>
    <td align="right">5.4341028782E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7523245143E-002</td>
    <td align="right">2.5208536343E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.5252099192E-014</td>
    <td align="right">5.4013297829E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4450307528E-002</td>
    <td align="right">1.7039421102E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.2439534196E-014</td>
    <td align="right">4.5910447948E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0330350022E-002</td>
    <td align="right">1.2795061215E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">4.8294701571E-014</td>
    <td align="right">4.8530039932E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8916033909E-002</td>
    <td align="right">1.2900107231E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">4.6222285259E-014</td>
    <td align="right">4.9100804816E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4946222874E-002</td>
    <td align="right">1.9037888510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">6.1987452208E-014</td>
    <td align="right">5.9097512150E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1249821986E-002</td>
    <td align="right">2.7459104840E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.6954441163E-014</td>
    <td align="right">4.7743075516E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4501315400E-002</td>
    <td align="right">2.0258057664E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.1424347918E-015</td>
    <td align="right">8.2285595022E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9283819553E-014</td>
    <td align="right">3.1418119532E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.2056430756E-014</td>
    <td align="right">2.6620257957E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2293348342E-014</td>
    <td align="right">4.0499328065E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.0753177782E-014</td>
    <td align="right">1.8444967027E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2280685999E-014</td>
    <td align="right">5.2401642684E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.4794980883E-014</td>
    <td align="right">2.1506509849E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8419652347E-014</td>
    <td align="right">3.9331109372E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.9346895284E-014</td>
    <td align="right">4.0410474418E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3148898585E-014</td>
    <td align="right">5.7782517435E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.3462713254E-014</td>
    <td align="right">2.3468082803E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0348835423E-014</td>
    <td align="right">3.5134848883E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.4128847069E-014</td>
    <td align="right">2.4624158253E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2079907450E-014</td>
    <td align="right">2.7906707135E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">5.1699385513E-014</td>
    <td align="right">4.5163005973E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2268272257E-013</td>
    <td align="right">7.8464127224E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.1805371495E-014</td>
    <td align="right">1.1732640726E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9953359273E-014</td>
    <td align="right">6.7605333245E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">2.3277676083E-014</td>
    <td align="right">2.2096847322E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2253624529E-014</td>
    <td align="right">5.3762015910E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.5247062872E-014</td>
    <td align="right">1.4940740389E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6967342430E-014</td>
    <td align="right">7.2685475352E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">2.6904404630E-014</td>
    <td align="right">2.3199115997E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1491135168E-014</td>
    <td align="right">6.1764814744E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">3.7821597706E-014</td>
    <td align="right">1.9296032469E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5526553813E-014</td>
    <td align="right">6.1337771470E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">3.5712173959E-014</td>
    <td align="right">2.9588340427E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0716718185E-013</td>
    <td align="right">7.1188026036E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">5.7990649320E-014</td>
    <td align="right">3.7277032004E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2567763515E-013</td>
    <td align="right">8.7192556047E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">4.2965631053E-014</td>
    <td align="right">3.5950489004E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5181121495E-013</td>
    <td align="right">1.1396653747E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.1213252549E-014</td>
    <td align="right">9.8414033231E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0370442485E-014</td>
    <td align="right">3.9822687483E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.4157861724E-014</td>
    <td align="right">2.6622495837E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0429238507E-014</td>
    <td align="right">4.4856202129E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.5720166737E-014</td>
    <td align="right">1.6756114535E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9466566828E-014</td>
    <td align="right">5.4584469554E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.4757973449E-014</td>
    <td align="right">2.1770659183E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2228420672E-014</td>
    <td align="right">3.7393268202E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.6896411852E-014</td>
    <td align="right">1.8759776166E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0215115502E-014</td>
    <td align="right">3.2983126117E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.4527936066E-014</td>
    <td align="right">3.0556018945E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0440443944E-014</td>
    <td align="right">5.5956101365E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.6386300552E-014</td>
    <td align="right">2.6336373732E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5203019984E-014</td>
    <td align="right">3.5713260012E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.3195668436E-014</td>
    <td align="right">2.3520400784E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9319751423E-014</td>
    <td align="right">4.7604036184E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS DB=>MCWB</td>
    <td align="right">4.3372712829E-014</td>
    <td align="right">4.2527322855E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0181609917E-002</td>
    <td align="right">3.3681094366E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS DB=>MCWB</td>
    <td align="right">5.2883623406E-014</td>
    <td align="right">5.5926731090E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5911844333E-002</td>
    <td align="right">3.2827725542E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS DB=>MCWB</td>
    <td align="right">4.3446727697E-014</td>
    <td align="right">3.4564785010E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8859863905E-002</td>
    <td align="right">1.8018307172E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS DB=>MCWB</td>
    <td align="right">4.4334906117E-014</td>
    <td align="right">4.3348139499E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7467129332E-002</td>
    <td align="right">1.8009603952E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS DB=>MCWB</td>
    <td align="right">3.9190872769E-014</td>
    <td align="right">4.2464010957E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5279220715E-002</td>
    <td align="right">2.0146169213E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS DB=>MCWB</td>
    <td align="right">4.1374311384E-014</td>
    <td align="right">4.1992399296E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5906284374E-002</td>
    <td align="right">2.7728459348E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS DB=>MCWB</td>
    <td align="right">5.3956838997E-014</td>
    <td align="right">5.0366614841E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4420239431E-002</td>
    <td align="right">3.8102934919E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS DB=>MCWB</td>
    <td align="right">4.2077452633E-014</td>
    <td align="right">4.7668319063E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3163048746E-002</td>
    <td align="right">3.3671209315E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS WB=>MCDB</td>
    <td align="right">4.1966430331E-014</td>
    <td align="right">4.4601865682E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1936263456E-002</td>
    <td align="right">3.5194694626E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS WB=>MCDB</td>
    <td align="right">5.8212693925E-014</td>
    <td align="right">5.3785222669E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9408050576E-002</td>
    <td align="right">3.5669299332E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS WB=>MCDB</td>
    <td align="right">3.8672768691E-014</td>
    <td align="right">3.5526654917E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0937220519E-002</td>
    <td align="right">1.8652237579E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS WB=>MCDB</td>
    <td align="right">4.0412118096E-014</td>
    <td align="right">3.5238229286E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0693373072E-002</td>
    <td align="right">2.0804742209E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS WB=>MCDB</td>
    <td align="right">3.9375909940E-014</td>
    <td align="right">4.0729434473E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7402054494E-002</td>
    <td align="right">3.1643648947E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS WB=>MCDB</td>
    <td align="right">4.6370314995E-014</td>
    <td align="right">4.4971920633E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1238450583E-002</td>
    <td align="right">3.2596974365E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS WB=>MCDB</td>
    <td align="right">5.2883623406E-014</td>
    <td align="right">5.2744812260E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1766896804E-002</td>
    <td align="right">4.4492312719E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP APRIL .4% CONDNS WB=>MCDB</td>
    <td align="right">4.0745185004E-014</td>
    <td align="right">5.0022539574E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6711077624E-002</td>
    <td align="right">4.3831836829E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">4.3668772302E-014</td>
    <td align="right">4.4674334661E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4046747953E-002</td>
    <td align="right">3.0079878335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">6.6132284834E-014</td>
    <td align="right">6.3474978020E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5680523036E-002</td>
    <td align="right">2.6586862716E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">5.5104069456E-014</td>
    <td align="right">4.5502698305E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2376749734E-002</td>
    <td align="right">1.6282549139E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">5.7546560110E-014</td>
    <td align="right">6.0438827928E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8224564401E-002</td>
    <td align="right">1.2679456987E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">3.9782991716E-014</td>
    <td align="right">4.5057352777E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4839217947E-002</td>
    <td align="right">1.1294996523E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">4.1078251911E-014</td>
    <td align="right">4.4129188952E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2700876767E-002</td>
    <td align="right">1.9005736254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">6.0100073066E-014</td>
    <td align="right">5.4853357189E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8019558876E-002</td>
    <td align="right">2.7599994842E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS DB=>MCWB</td>
    <td align="right">5.1366318606E-014</td>
    <td align="right">4.8177482541E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0478504520E-002</td>
    <td align="right">2.0782206495E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS WB=>MCDB</td>
    <td align="right">5.7916634451E-014</td>
    <td align="right">5.4084450041E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4451956163E-002</td>
    <td align="right">3.0617467731E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS WB=>MCDB</td>
    <td align="right">6.7353530161E-014</td>
    <td align="right">5.8769669762E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6624555125E-002</td>
    <td align="right">2.7373369279E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS WB=>MCDB</td>
    <td align="right">4.6555352166E-014</td>
    <td align="right">4.7010513162E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2897976178E-002</td>
    <td align="right">1.6635050017E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS WB=>MCDB</td>
    <td align="right">5.0959236830E-014</td>
    <td align="right">4.7011489103E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9078470048E-002</td>
    <td align="right">1.3162049533E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS WB=>MCDB</td>
    <td align="right">5.8619775700E-014</td>
    <td align="right">5.5093319102E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5779541822E-002</td>
    <td align="right">1.1697022100E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS WB=>MCDB</td>
    <td align="right">4.9774998937E-014</td>
    <td align="right">5.0163068500E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3846207645E-002</td>
    <td align="right">1.9809462609E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS WB=>MCDB</td>
    <td align="right">6.8389738317E-014</td>
    <td align="right">7.4907727364E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9380800707E-002</td>
    <td align="right">2.8696593481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP AUGUST .4% CONDNS WB=>MCDB</td>
    <td align="right">5.2920630840E-014</td>
    <td align="right">4.9154287684E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1860100946E-002</td>
    <td align="right">2.1448293759E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.0457118309E-014</td>
    <td align="right">3.4872531515E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8310701971E-002</td>
    <td align="right">4.8145984229E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">4.2336504672E-014</td>
    <td align="right">5.7548356906E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6655666175E-002</td>
    <td align="right">5.0230674149E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">2.9753977060E-014</td>
    <td align="right">2.8390467237E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4035268957E-002</td>
    <td align="right">1.9867713467E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">1.9317880628E-014</td>
    <td align="right">2.4192674260E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6223175606E-002</td>
    <td align="right">3.8267986970E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">7.7491121566E-003</td>
    <td align="right">1.6564277514E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1034863853</td>
    <td align="right">0.3241106317</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">1.5443328463E-003</td>
    <td align="right">5.1376774391E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1641108012</td>
    <td align="right">0.7275210190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">2.7184351583E-003</td>
    <td align="right">9.5783865780E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1249177265</td>
    <td align="right">0.3283165683</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">5.7103221525E-003</td>
    <td align="right">1.6122113137E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1195248844</td>
    <td align="right">0.3064043307</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">2.5461114698E-014</td>
    <td align="right">3.1766781395E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8682163497E-002</td>
    <td align="right">4.8459000887E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">3.8746783559E-014</td>
    <td align="right">5.3460860476E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8147311916E-002</td>
    <td align="right">5.0690523396E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">2.9679962192E-014</td>
    <td align="right">3.0954766483E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4446713246E-002</td>
    <td align="right">2.0182689325E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">2.2056430756E-014</td>
    <td align="right">2.7056256342E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8682249078E-002</td>
    <td align="right">3.9881909613E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">8.7732790831E-003</td>
    <td align="right">1.7486556109E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2636082170E-002</td>
    <td align="right">0.1799777561</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">2.1402971850E-003</td>
    <td align="right">7.2732573696E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4724529603E-002</td>
    <td align="right">0.1567452675</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">3.2868796809E-003</td>
    <td align="right">1.0354225363E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1180328186</td>
    <td align="right">0.2829058649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP DECEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">7.0428433836E-003</td>
    <td align="right">2.0880243049E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1410410228</td>
    <td align="right">0.5018916865</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">4.0486132965E-014</td>
    <td align="right">4.7677009346E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1022012023E-002</td>
    <td align="right">4.8695168467E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">4.6962433942E-014</td>
    <td align="right">6.7418150336E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4418533182E-002</td>
    <td align="right">5.4914466212E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">2.9976021665E-014</td>
    <td align="right">2.9745414407E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2663368760E-002</td>
    <td align="right">2.4599644137E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">2.5979218776E-014</td>
    <td align="right">3.4746256081E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9544517313E-002</td>
    <td align="right">5.3650513481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">1.1541137637E-002</td>
    <td align="right">2.2889702118E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1005407620E-002</td>
    <td align="right">0.1731731390</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">3.5488064849E-003</td>
    <td align="right">1.1665732079E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1056347521</td>
    <td align="right">0.2878522239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">4.9862948933E-003</td>
    <td align="right">1.5410412963E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1043799893</td>
    <td align="right">0.2373213225</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">1.2619748083E-002</td>
    <td align="right">3.2645462392E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1010703162</td>
    <td align="right">0.2352108962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">3.9894014018E-014</td>
    <td align="right">4.6721559513E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1903442979E-002</td>
    <td align="right">4.9334232303E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">3.6489330076E-014</td>
    <td align="right">5.2207666354E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0421993616E-002</td>
    <td align="right">5.7619378470E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">3.1493326465E-014</td>
    <td align="right">3.1960520883E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3809091049E-002</td>
    <td align="right">2.5350208273E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">2.8939813509E-014</td>
    <td align="right">3.4114913317E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6312997582E-002</td>
    <td align="right">8.0204557958E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">1.3565421945E-002</td>
    <td align="right">2.5746516833E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7834479104</td>
    <td align="right">26.3771097214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">4.7428163896E-003</td>
    <td align="right">1.3732140910E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3972345024E-002</td>
    <td align="right">0.1522917719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">6.1208983110E-003</td>
    <td align="right">1.8953873941E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1106558466</td>
    <td align="right">0.3004301372</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP FEBRUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">1.5310431640E-002</td>
    <td align="right">3.8055648603E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1031122802</td>
    <td align="right">0.2705167439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">2.4831988317E-014</td>
    <td align="right">3.4274538584E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1468251553E-002</td>
    <td align="right">5.0315207601E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">4.4593958156E-014</td>
    <td align="right">5.5719469941E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8468978814E-002</td>
    <td align="right">5.3028679115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">2.5794181605E-014</td>
    <td align="right">2.5133225028E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8535086658E-002</td>
    <td align="right">2.3000129316E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">2.5979218776E-014</td>
    <td align="right">3.1499305360E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3018738442E-002</td>
    <td align="right">6.2485659306E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">1.3452577811E-002</td>
    <td align="right">2.4121576233E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1518233120</td>
    <td align="right">0.7895129524</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">4.8833517285E-003</td>
    <td align="right">1.3873844909E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1766594059</td>
    <td align="right">0.9126808439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">5.9624796139E-003</td>
    <td align="right">1.7715099015E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1177048024</td>
    <td align="right">0.3242116504</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS DB=>MCWB</td>
    <td align="right">1.3552799452E-002</td>
    <td align="right">3.3304451556E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1486925064</td>
    <td align="right">0.6227510807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">2.4461913976E-014</td>
    <td align="right">3.5685434226E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2614219700E-002</td>
    <td align="right">5.0610547459E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">3.9153865335E-014</td>
    <td align="right">5.3001209470E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9784565600E-002</td>
    <td align="right">5.6281433584E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">2.6756374893E-014</td>
    <td align="right">3.1879514953E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9920950731E-002</td>
    <td align="right">2.4104184439E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">5.5160455740E-004</td>
    <td align="right">2.4159999138E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5014855971E-002</td>
    <td align="right">0.1726315548</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">1.6206217152E-002</td>
    <td align="right">2.6926258278E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8690906615E-002</td>
    <td align="right">0.2598777670</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">6.5729687460E-003</td>
    <td align="right">1.7615823819E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3106316397E-002</td>
    <td align="right">0.2010317146</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">7.5007730250E-003</td>
    <td align="right">2.0776756219E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1095174049</td>
    <td align="right">0.2772333520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP JANUARY .4% CONDNS WB=>MCDB</td>
    <td align="right">1.7098526372E-002</td>
    <td align="right">4.1604988568E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1322261878</td>
    <td align="right">0.5041594870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">4.4853010195E-014</td>
    <td align="right">4.2429309730E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2552703611E-002</td>
    <td align="right">2.4218244979E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">6.3652786745E-014</td>
    <td align="right">6.6452657556E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3116461951E-002</td>
    <td align="right">2.1484973977E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">5.5437136363E-014</td>
    <td align="right">5.0751914783E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1465428344E-002</td>
    <td align="right">1.5336103207E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">5.0996244264E-014</td>
    <td align="right">4.8604217711E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6229348745E-002</td>
    <td align="right">1.0669358086E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">6.5170091545E-014</td>
    <td align="right">5.4724160612E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3271866702E-002</td>
    <td align="right">1.0977634762E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">6.5355128716E-014</td>
    <td align="right">6.0887160764E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9659323658E-002</td>
    <td align="right">1.5365458273E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">6.5762210492E-014</td>
    <td align="right">5.5466712187E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4875988331E-002</td>
    <td align="right">2.2258802538E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS DB=>MCWB</td>
    <td align="right">5.7250500637E-014</td>
    <td align="right">5.5274081152E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7407476716E-002</td>
    <td align="right">1.6538155631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS WB=>MCDB</td>
    <td align="right">4.4778995327E-014</td>
    <td align="right">4.0938118117E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3296181135E-002</td>
    <td align="right">2.4921054083E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS WB=>MCDB</td>
    <td align="right">6.1210296091E-014</td>
    <td align="right">5.9911961388E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4419387885E-002</td>
    <td align="right">2.2584376685E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS WB=>MCDB</td>
    <td align="right">6.3652786745E-014</td>
    <td align="right">5.3425406480E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2332865087E-002</td>
    <td align="right">1.5859312891E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS WB=>MCDB</td>
    <td align="right">4.8146671835E-014</td>
    <td align="right">5.2241377659E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7379235025E-002</td>
    <td align="right">1.1340355078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS WB=>MCDB</td>
    <td align="right">5.4104868733E-014</td>
    <td align="right">5.2066448146E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4591047215E-002</td>
    <td align="right">1.1635437822E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS WB=>MCDB</td>
    <td align="right">6.3985853653E-014</td>
    <td align="right">5.6005723515E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1124226837E-002</td>
    <td align="right">1.6443596206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS WB=>MCDB</td>
    <td align="right">6.3911838784E-014</td>
    <td align="right">5.5907039036E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6682063462E-002</td>
    <td align="right">2.3735762665E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP JULY .4% CONDNS WB=>MCDB</td>
    <td align="right">4.5260091971E-014</td>
    <td align="right">5.4169770007E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8894809432E-002</td>
    <td align="right">1.7510498444E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">4.1966430331E-014</td>
    <td align="right">4.2052887759E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3265201917E-002</td>
    <td align="right">2.3443658408E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">7.4014868308E-014</td>
    <td align="right">5.3336738995E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4067647868E-002</td>
    <td align="right">2.1499487076E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">5.3031653143E-014</td>
    <td align="right">5.4121205733E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2558568021E-002</td>
    <td align="right">1.5741886040E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">4.6740389337E-014</td>
    <td align="right">5.0743751106E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7164027303E-002</td>
    <td align="right">1.1074430504E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">5.8064664188E-014</td>
    <td align="right">4.9080271553E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4620808735E-002</td>
    <td align="right">1.1910563375E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">5.1995444987E-014</td>
    <td align="right">5.4770489943E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0565399486E-002</td>
    <td align="right">1.5817942375E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">5.6325314783E-014</td>
    <td align="right">5.3253633454E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6262882467E-002</td>
    <td align="right">2.2658669223E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS DB=>MCWB</td>
    <td align="right">5.6140277612E-014</td>
    <td align="right">5.3604639229E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8495035901E-002</td>
    <td align="right">1.6629383191E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS WB=>MCDB</td>
    <td align="right">4.6740389337E-014</td>
    <td align="right">4.1021050602E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3705749362E-002</td>
    <td align="right">2.4085210634E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS WB=>MCDB</td>
    <td align="right">5.7990649320E-014</td>
    <td align="right">5.5942303477E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5133835106E-002</td>
    <td align="right">2.2408803503E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS WB=>MCDB</td>
    <td align="right">4.8109664400E-014</td>
    <td align="right">4.7898314722E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3135843503E-002</td>
    <td align="right">1.6190163741E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS WB=>MCDB</td>
    <td align="right">5.3253697748E-014</td>
    <td align="right">4.4502066615E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8120936502E-002</td>
    <td align="right">1.1609091746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS WB=>MCDB</td>
    <td align="right">5.0626169923E-014</td>
    <td align="right">4.0720825419E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5740895673E-002</td>
    <td align="right">1.2381962154E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS WB=>MCDB</td>
    <td align="right">5.8175686490E-014</td>
    <td align="right">4.8249292945E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1781420870E-002</td>
    <td align="right">1.6721590249E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS WB=>MCDB</td>
    <td align="right">4.8923827952E-014</td>
    <td align="right">5.2743838541E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7777373239E-002</td>
    <td align="right">2.3955208241E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP JUNE .4% CONDNS WB=>MCDB</td>
    <td align="right">5.5215091758E-014</td>
    <td align="right">5.1383806174E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0124756588E-002</td>
    <td align="right">1.7351941396E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS DB=>MCWB</td>
    <td align="right">5.2217489592E-014</td>
    <td align="right">5.6584052173E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5820652419E-002</td>
    <td align="right">4.2194794689E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS DB=>MCWB</td>
    <td align="right">6.4651987467E-014</td>
    <td align="right">5.8838317296E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7807494804E-002</td>
    <td align="right">4.4733684891E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS DB=>MCWB</td>
    <td align="right">3.6304292905E-014</td>
    <td align="right">3.2102471997E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1786051467E-002</td>
    <td align="right">2.1120913897E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS DB=>MCWB</td>
    <td align="right">4.0930222175E-014</td>
    <td align="right">4.0533058529E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8130110292E-002</td>
    <td align="right">3.0823548130E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS DB=>MCWB</td>
    <td align="right">1.6575789373E-003</td>
    <td align="right">5.4060002711E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1184494106</td>
    <td align="right">0.3201519179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS DB=>MCWB</td>
    <td align="right">3.6082248300E-014</td>
    <td align="right">4.4542917038E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9777142044E-002</td>
    <td align="right">5.1751487938E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS DB=>MCWB</td>
    <td align="right">4.6407322429E-014</td>
    <td align="right">5.3998551421E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0718374948E-002</td>
    <td align="right">9.4892011608E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS DB=>MCWB</td>
    <td align="right">1.0997689240E-003</td>
    <td align="right">4.3566644080E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1234801934</td>
    <td align="right">0.2690684365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS WB=>MCDB</td>
    <td align="right">3.5712173959E-014</td>
    <td align="right">4.0760744650E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8934872529E-002</td>
    <td align="right">4.4192892315E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS WB=>MCDB</td>
    <td align="right">4.9330909728E-014</td>
    <td align="right">5.1641471011E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7469136278E-002</td>
    <td align="right">5.1315105468E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS WB=>MCDB</td>
    <td align="right">3.1345296729E-014</td>
    <td align="right">3.0920835169E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5604987043E-002</td>
    <td align="right">2.3069174752E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS WB=>MCDB</td>
    <td align="right">4.1559348555E-014</td>
    <td align="right">4.1046016123E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9060551665E-002</td>
    <td align="right">4.0768607989E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS WB=>MCDB</td>
    <td align="right">7.9492427924E-003</td>
    <td align="right">1.7321427198E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3153051670</td>
    <td align="right">2.2658718201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS WB=>MCDB</td>
    <td align="right">1.1282303885E-003</td>
    <td align="right">4.8792011680E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7554121878E-002</td>
    <td align="right">0.1464721795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS WB=>MCDB</td>
    <td align="right">2.9008920168E-003</td>
    <td align="right">1.0825078952E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2428817229E-002</td>
    <td align="right">0.1642980441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP MARCH .4% CONDNS WB=>MCDB</td>
    <td align="right">9.9139026889E-003</td>
    <td align="right">2.5991707077E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1203350317</td>
    <td align="right">0.3627431246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS DB=>MCWB</td>
    <td align="right">4.7480538020E-014</td>
    <td align="right">5.1496785428E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4547439407E-002</td>
    <td align="right">2.5848918008E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS DB=>MCWB</td>
    <td align="right">6.9870035683E-014</td>
    <td align="right">5.6893511023E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6702659048E-002</td>
    <td align="right">2.4302459230E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS DB=>MCWB</td>
    <td align="right">5.1440333474E-014</td>
    <td align="right">4.0302098278E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3660417101E-002</td>
    <td align="right">1.6156773657E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS DB=>MCWB</td>
    <td align="right">5.2217489592E-014</td>
    <td align="right">4.4210472392E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9418359247E-002</td>
    <td align="right">1.2127431314E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS DB=>MCWB</td>
    <td align="right">4.3853809473E-014</td>
    <td align="right">3.9337475100E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6984550751E-002</td>
    <td align="right">1.2196096688E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS DB=>MCWB</td>
    <td align="right">5.7139478334E-014</td>
    <td align="right">4.6668590166E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3874268523E-002</td>
    <td align="right">1.8034914745E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS DB=>MCWB</td>
    <td align="right">5.7731597281E-014</td>
    <td align="right">5.4300083887E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9913235677E-002</td>
    <td align="right">2.6289079639E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS DB=>MCWB</td>
    <td align="right">5.5955240441E-014</td>
    <td align="right">5.7308733209E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2301005778E-002</td>
    <td align="right">1.9188396769E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS WB=>MCDB</td>
    <td align="right">3.9597954545E-014</td>
    <td align="right">4.2381963180E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5204954447E-002</td>
    <td align="right">2.6091053124E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS WB=>MCDB</td>
    <td align="right">6.6169292268E-014</td>
    <td align="right">6.6124570187E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7661345737E-002</td>
    <td align="right">2.5148002165E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS WB=>MCDB</td>
    <td align="right">5.8767805437E-014</td>
    <td align="right">4.7556727205E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4319267750E-002</td>
    <td align="right">1.6473689921E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS WB=>MCDB</td>
    <td align="right">4.3705779736E-014</td>
    <td align="right">5.0978449124E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0281738067E-002</td>
    <td align="right">1.2538671044E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS WB=>MCDB</td>
    <td align="right">4.3335705395E-014</td>
    <td align="right">4.0291137559E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8609648200E-002</td>
    <td align="right">1.2430149493E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS WB=>MCDB</td>
    <td align="right">5.0182080713E-014</td>
    <td align="right">4.6833342915E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5080356826E-002</td>
    <td align="right">1.8898324595E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS WB=>MCDB</td>
    <td align="right">6.2727600891E-014</td>
    <td align="right">5.5207339992E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1399043037E-002</td>
    <td align="right">2.7520435260E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP MAY .4% CONDNS WB=>MCDB</td>
    <td align="right">5.3142675445E-014</td>
    <td align="right">4.8147454076E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4481182696E-002</td>
    <td align="right">2.0099677241E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.6674367247E-014</td>
    <td align="right">4.4327414413E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7487452502E-002</td>
    <td align="right">4.6394199266E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.4527936066E-014</td>
    <td align="right">4.7002748617E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0777694675E-002</td>
    <td align="right">4.7459452514E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.5638159090E-014</td>
    <td align="right">3.2988199296E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4465417676E-002</td>
    <td align="right">1.9531711812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.6674367247E-014</td>
    <td align="right">3.8692701531E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8337353396E-002</td>
    <td align="right">3.3288637616E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">2.5617113622E-003</td>
    <td align="right">7.1287569342E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3013668479E-002</td>
    <td align="right">0.1823967342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">2.8162657391E-014</td>
    <td align="right">3.2473195801E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8116217533E-002</td>
    <td align="right">5.1252967034E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.1752378504E-014</td>
    <td align="right">4.4894212422E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4601480199</td>
    <td align="right">3.1891839843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.2549815241E-005</td>
    <td align="right">1.8227513085E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1378424891</td>
    <td align="right">0.2745126733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">3.8487731520E-014</td>
    <td align="right">4.0935508609E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7958344142E-002</td>
    <td align="right">4.6828708823E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">5.1329311172E-014</td>
    <td align="right">6.8324092710E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2230481673E-002</td>
    <td align="right">4.8099405538E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">2.8199664825E-014</td>
    <td align="right">2.3665205237E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4995710421E-002</td>
    <td align="right">1.9895597391E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">3.0679162914E-014</td>
    <td align="right">3.6946228756E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0018395831E-002</td>
    <td align="right">3.4501179248E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">3.7380548785E-003</td>
    <td align="right">9.8130530758E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3841828378E-002</td>
    <td align="right">0.2064268437</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">2.1760371283E-014</td>
    <td align="right">2.6661384323E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9077650521E-002</td>
    <td align="right">6.1463613880E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">5.5437844443E-004</td>
    <td align="right">2.3612979499E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1046608319</td>
    <td align="right">0.1453456923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP NOVEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">1.2492157925E-003</td>
    <td align="right">4.5593791477E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1424851849</td>
    <td align="right">0.4159437102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.5971225998E-014</td>
    <td align="right">4.3427746996E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3504823322E-002</td>
    <td align="right">4.2621287151E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">5.8064664188E-014</td>
    <td align="right">5.8236850791E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9933764997E-002</td>
    <td align="right">4.1720291578E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">4.1448326253E-014</td>
    <td align="right">3.7990325765E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4349814130E-002</td>
    <td align="right">1.8760905966E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.5009032710E-014</td>
    <td align="right">3.6806679417E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7671147975E-002</td>
    <td align="right">2.6753055252E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.1604348768E-014</td>
    <td align="right">3.5867745697E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3361545178E-002</td>
    <td align="right">2.6650635854E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">4.5075054800E-014</td>
    <td align="right">4.4651949948E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9990503785E-002</td>
    <td align="right">3.7972242969E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.7340501062E-014</td>
    <td align="right">4.1355157755E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9833955717E-002</td>
    <td align="right">4.6663393126E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS DB=>MCWB</td>
    <td align="right">4.4890017629E-014</td>
    <td align="right">5.2027648602E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0322148854E-002</td>
    <td align="right">4.2282747213E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS WB=>MCDB</td>
    <td align="right">3.6378307774E-014</td>
    <td align="right">4.8310551197E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4561764023E-002</td>
    <td align="right">4.3621371833E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS WB=>MCDB</td>
    <td align="right">5.8989850042E-014</td>
    <td align="right">7.0456828779E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2329988247E-002</td>
    <td align="right">4.3433803415E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS WB=>MCDB</td>
    <td align="right">3.7858605140E-014</td>
    <td align="right">3.4279652857E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5538285180E-002</td>
    <td align="right">1.9392141842E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS WB=>MCDB</td>
    <td align="right">4.0708177570E-014</td>
    <td align="right">3.9647382230E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0006217047E-002</td>
    <td align="right">2.8831969801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS WB=>MCDB</td>
    <td align="right">3.1678363636E-014</td>
    <td align="right">3.6018406187E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2775255168E-002</td>
    <td align="right">3.3871909422E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS WB=>MCDB</td>
    <td align="right">4.5556151444E-014</td>
    <td align="right">4.7051092274E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4228395494E-002</td>
    <td align="right">4.1223462948E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS WB=>MCDB</td>
    <td align="right">4.4445928419E-014</td>
    <td align="right">5.1667242366E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5426171498E-002</td>
    <td align="right">5.0134728973E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP OCTOBER .4% CONDNS WB=>MCDB</td>
    <td align="right">4.3298697960E-014</td>
    <td align="right">5.0395321018E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6781292858E-002</td>
    <td align="right">4.5966437379E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">5.0922229396E-014</td>
    <td align="right">5.1887326182E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7916224906E-002</td>
    <td align="right">3.6147870130E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">3.7414515930E-014</td>
    <td align="right">4.2282495656E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0989439333E-002</td>
    <td align="right">3.3992996431E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">4.9256894859E-014</td>
    <td align="right">4.4729344195E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3619187880E-002</td>
    <td align="right">1.7577954848E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">5.3179682880E-014</td>
    <td align="right">4.5199623248E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2060076084E-002</td>
    <td align="right">1.7869065847E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">4.8072656966E-014</td>
    <td align="right">4.7749959621E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9683679440E-002</td>
    <td align="right">1.3532519206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">4.9404924596E-014</td>
    <td align="right">4.9454547850E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8689261052E-002</td>
    <td align="right">2.7367804780E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">5.7361522939E-014</td>
    <td align="right">6.2202044245E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5778717937E-002</td>
    <td align="right">3.6866968896E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS DB=>MCWB</td>
    <td align="right">5.3919831563E-014</td>
    <td align="right">6.4121304326E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7975158634E-002</td>
    <td align="right">2.9886025105E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">101 SALES</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">4.0449125531E-014</td>
    <td align="right">4.3750848538E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8578466573E-002</td>
    <td align="right">3.6609632410E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">102 PHARMACY</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">6.3319719838E-014</td>
    <td align="right">6.6191631632E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1886028385E-002</td>
    <td align="right">3.4468557950E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">103 STORAGE</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">5.1699385513E-014</td>
    <td align="right">4.6454561071E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4371305169E-002</td>
    <td align="right">1.7741675138E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">104 OFFICE</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">4.6999441376E-014</td>
    <td align="right">4.3952057994E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2835511585E-002</td>
    <td align="right">1.8561280932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">105 BREAK ROOM</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">4.1374311384E-014</td>
    <td align="right">3.8551374388E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1950548586E-002</td>
    <td align="right">1.4457196963E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">106 WOMEN</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">5.0515147620E-014</td>
    <td align="right">4.3157316989E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9721445771E-002</td>
    <td align="right">2.8262017842E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">107 MEN</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">5.7916634451E-014</td>
    <td align="right">5.3600960033E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6907175161E-002</td>
    <td align="right">3.8361404806E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">108 MECHANICAL</td>
    <td align="right">SizingPeriod: SHANNON AP SEPTEMBER .4% CONDNS WB=>MCDB</td>
    <td align="right">5.1514348343E-014</td>
    <td align="right">4.7598408795E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0289164071E-002</td>
    <td align="right">3.0895970876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::101SALES></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 101 SALES</b></p>
<p>Timestamp: <b>2022-11-28
    15:50:15</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_101 SALES_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     4180.89</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4778.16</td>
    <td align="right">     8959.05</td>
    <td align="right">       41.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      276.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      276.71</td>
    <td align="right">        1.29</td>
    <td align="right">       11.70</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9748.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9748.20</td>
    <td align="right">       45.61</td>
    <td align="right">      353.21</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2436.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2436.10</td>
    <td align="right">       11.40</td>
    <td align="right">      129.67</td>
    <td align="right">       18.79</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -197.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -197.9</td>
    <td align="right">        -0.9</td>
    <td align="right">       72.54</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      150.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      150.27</td>
    <td align="right">        0.70</td>
    <td align="right">       15.30</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     3982.97</td>
    <td align="right">    12611.29</td>
    <td align="right">        0.00</td>
    <td align="right">     4778.16</td>
    <td align="right">    21372.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_101 SALES_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">10/21 09:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       15.85</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01001</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       53.98</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00998</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    16532.12</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    16532.12</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    16594.25</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -62.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_101 SALES_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        81.5</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_101 SALES_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      353.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -71.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -71.0</td>
    <td align="right">        1.27</td>
    <td align="right">       11.70</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       11.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2734.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2734.7</td>
    <td align="right">       48.97</td>
    <td align="right">      353.21</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      292.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      292.05</td>
    <td align="right">        -5.2</td>
    <td align="right">      129.67</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      353.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -2933.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2933.6</td>
    <td align="right">       52.53</td>
    <td align="right">       72.54</td>
    <td align="right">       -40.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -137.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -137.4</td>
    <td align="right">        2.46</td>
    <td align="right">       15.30</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2933.6</td>
    <td align="right">     -2651.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5584.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_101 SALES_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 01:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00315</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.26</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00500</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -5584.7</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -5584.7</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -5584.7</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_101 SALES_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">     -0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        81.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::102PHARMACY></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 102 PHARMACY</b></p>
<p>Timestamp: <b>2022-11-28
    15:50:15</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_102 PHARMACY_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      192.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      219.58</td>
    <td align="right">      411.71</td>
    <td align="right">       34.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -57.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -57.2</td>
    <td align="right">        -4.8</td>
    <td align="right">       39.25</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      680.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      680.92</td>
    <td align="right">       57.51</td>
    <td align="right">       70.00</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      153.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      153.10</td>
    <td align="right">       12.93</td>
    <td align="right">        9.95</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.6</td>
    <td align="right">        -0.4</td>
    <td align="right">        1.91</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      345.23</td>
    <td align="right">      619.10</td>
    <td align="right">        0.00</td>
    <td align="right">      219.58</td>
    <td align="right">     1183.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_102 PHARMACY_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">10/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01001</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.05</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00943</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      962.37</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      962.37</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      964.33</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -2.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_102 PHARMACY_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         3.7</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_102 PHARMACY_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -269.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -269.0</td>
    <td align="right">       56.84</td>
    <td align="right">       39.25</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       39.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -151.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -151.5</td>
    <td align="right">       32.03</td>
    <td align="right">       70.00</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -48.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -48.9</td>
    <td align="right">       10.34</td>
    <td align="right">        9.95</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        9.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.7</td>
    <td align="right">        0.79</td>
    <td align="right">        1.91</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">       -48.9</td>
    <td align="right">      -424.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -473.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_102 PHARMACY_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 23:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00315</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.26</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00500</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      -473.2</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      -473.2</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      -473.2</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_102 PHARMACY_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">     -0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         3.7</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::103STORAGE></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 103 STORAGE</b></p>
<p>Timestamp: <b>2022-11-28
    15:50:15</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_103 STORAGE_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      788.83</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      901.52</td>
    <td align="right">     1690.35</td>
    <td align="right">       50.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      784.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      784.14</td>
    <td align="right">       23.58</td>
    <td align="right">       79.33</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.84</td>
    <td align="right">        0.96</td>
    <td align="right">       75.23</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        -9.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.8</td>
    <td align="right">        -0.3</td>
    <td align="right">        4.37</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      828.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      828.31</td>
    <td align="right">       24.91</td>
    <td align="right">       19.67</td>
    <td align="right">       42.12</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      779.08</td>
    <td align="right">     1644.29</td>
    <td align="right">        0.00</td>
    <td align="right">      901.52</td>
    <td align="right">     3324.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_103 STORAGE_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 17:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01105</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       54.08</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01000</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2416.60</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2416.60</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2423.36</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -6.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_103 STORAGE_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        15.4</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_103 STORAGE_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       79.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -701.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -701.5</td>
    <td align="right">       62.05</td>
    <td align="right">       79.33</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.40</td>
    <td align="right">        -3.2</td>
    <td align="right">       75.23</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       79.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        8.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.91</td>
    <td align="right">        -0.8</td>
    <td align="right">        4.37</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        4.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -474.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -474.4</td>
    <td align="right">       41.96</td>
    <td align="right">       19.67</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        8.91</td>
    <td align="right">     -1139.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1130.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_103 STORAGE_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 05:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00315</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.26</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00500</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1130.6</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1130.6</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1130.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_103 STORAGE_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">     -0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        15.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::104OFFICE></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 104 OFFICE</b></p>
<p>Timestamp: <b>2022-11-28
    15:50:15</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_104 OFFICE_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       65.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       75.33</td>
    <td align="right">      141.25</td>
    <td align="right">       48.90</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.37</td>
    <td align="right">        9.48</td>
    <td align="right">       13.65</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      106.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      106.17</td>
    <td align="right">       36.76</td>
    <td align="right">       37.57</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        5.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.86</td>
    <td align="right">        2.03</td>
    <td align="right">        1.09</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.20</td>
    <td align="right">        2.84</td>
    <td align="right">        1.91</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">       71.78</td>
    <td align="right">      141.75</td>
    <td align="right">        0.00</td>
    <td align="right">       75.33</td>
    <td align="right">      288.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_104 OFFICE_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01105</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       53.58</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00991</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      212.97</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      212.97</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      213.52</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_104 OFFICE_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         1.3</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_104 OFFICE_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -94.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -94.4</td>
    <td align="right">       60.61</td>
    <td align="right">       13.65</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       13.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -53.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -53.5</td>
    <td align="right">       34.38</td>
    <td align="right">       37.57</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        -3.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.1</td>
    <td align="right">        1.97</td>
    <td align="right">        1.09</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.7</td>
    <td align="right">        3.05</td>
    <td align="right">        1.91</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        -3.1</td>
    <td align="right">      -152.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -155.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_104 OFFICE_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 02:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00315</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.26</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00500</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      -155.7</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      -155.7</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      -155.7</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_104 OFFICE_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">     -0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         1.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::105BREAKROOM></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 105 BREAK ROOM</b></p>
<p>Timestamp: <b>2022-11-28
    15:50:15</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_105 BREAK ROOM_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      136.73</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      156.27</td>
    <td align="right">      293.00</td>
    <td align="right">       43.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       49.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       49.99</td>
    <td align="right">        7.47</td>
    <td align="right">       28.76</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      246.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      246.38</td>
    <td align="right">       36.80</td>
    <td align="right">       15.91</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.69</td>
    <td align="right">        7.12</td>
    <td align="right">       39.54</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       14.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.73</td>
    <td align="right">        2.20</td>
    <td align="right">        3.28</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.82</td>
    <td align="right">        2.66</td>
    <td align="right">        3.82</td>
    <td align="right">        4.66</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      151.46</td>
    <td align="right">      361.87</td>
    <td align="right">        0.00</td>
    <td align="right">      156.27</td>
    <td align="right">      669.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_105 BREAK ROOM_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 18:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01105</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       52.57</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00972</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      512.18</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      512.18</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      513.34</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -1.2</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_105 BREAK ROOM_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         2.7</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_105 BREAK ROOM_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -194.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -194.4</td>
    <td align="right">       49.40</td>
    <td align="right">       28.76</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       28.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -166.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -166.1</td>
    <td align="right">       42.22</td>
    <td align="right">       15.91</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.8</td>
    <td align="right">        4.52</td>
    <td align="right">       39.54</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        -5.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.7</td>
    <td align="right">        1.45</td>
    <td align="right">        3.28</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.5</td>
    <td align="right">        2.41</td>
    <td align="right">        3.82</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        -5.7</td>
    <td align="right">      -387.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -393.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_105 BREAK ROOM_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00315</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.26</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00500</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      -393.5</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      -393.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      -393.5</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_105 BREAK ROOM_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">     -0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         2.7</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::106WOMEN></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 106 WOMEN</b></p>
<p>Timestamp: <b>2022-11-28
    15:50:15</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_106 WOMEN_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       23.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.00</td>
    <td align="right">       50.63</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.52</td>
    <td align="right">        1.15</td>
    <td align="right">        5.20</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.74</td>
    <td align="right">       40.74</td>
    <td align="right">       22.58</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.04</td>
    <td align="right">       19.74</td>
    <td align="right">        1.91</td>
    <td align="right">       13.62</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">       23.63</td>
    <td align="right">       81.30</td>
    <td align="right">        0.00</td>
    <td align="right">       27.00</td>
    <td align="right">      131.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_106 WOMEN_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 14:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01203</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.54</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00952</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      104.73</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      104.73</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      104.93</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.2</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_106 WOMEN_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         0.5</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_106 WOMEN_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.8</td>
    <td align="right">       50.72</td>
    <td align="right">        5.20</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.9</td>
    <td align="right">       36.75</td>
    <td align="right">       22.58</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.8</td>
    <td align="right">       12.53</td>
    <td align="right">        1.91</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">       -70.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -70.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_106 WOMEN_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00315</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.26</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00500</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">       -70.5</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">       -70.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">       -70.5</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_106 WOMEN_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">     -0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         0.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::107MEN></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 107 MEN</b></p>
<p>Timestamp: <b>2022-11-28
    15:50:15</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_107 MEN_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       23.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.00</td>
    <td align="right">       50.63</td>
    <td align="right">       28.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.4</td>
    <td align="right">       -16.5</td>
    <td align="right">        5.22</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.40</td>
    <td align="right">       69.92</td>
    <td align="right">       22.63</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.32</td>
    <td align="right">       18.16</td>
    <td align="right">        1.91</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">       23.63</td>
    <td align="right">      127.31</td>
    <td align="right">        0.00</td>
    <td align="right">       27.00</td>
    <td align="right">      177.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_107 MEN_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">10/21 10:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       16.98</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01001</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       49.88</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00921</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      150.72</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      150.72</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      150.93</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.2</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_107 MEN_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         0.5</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_107 MEN_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.9</td>
    <td align="right">       44.29</td>
    <td align="right">        5.22</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.6</td>
    <td align="right">       45.22</td>
    <td align="right">       22.63</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.5</td>
    <td align="right">       10.49</td>
    <td align="right">        1.91</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">       -81.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -81.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_107 MEN_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 03:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00315</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.26</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00500</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">       -81.0</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">       -81.0</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">       -81.0</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_107 MEN_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">     -0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         0.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::108MECHANICAL></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 108 MECHANICAL</b></p>
<p>Timestamp: <b>2022-11-28
    15:50:15</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_108 MECHANICAL_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      196.93</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      225.06</td>
    <td align="right">      422.00</td>
    <td align="right">       37.95</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      467.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      467.71</td>
    <td align="right">       42.06</td>
    <td align="right">       45.66</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      204.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      204.61</td>
    <td align="right">       18.40</td>
    <td align="right">       36.45</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.70</td>
    <td align="right">        1.59</td>
    <td align="right">        1.91</td>
    <td align="right">        9.26</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      196.93</td>
    <td align="right">      690.01</td>
    <td align="right">        0.00</td>
    <td align="right">      225.06</td>
    <td align="right">     1112.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_108 MECHANICAL_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01203</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.47</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00951</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      885.30</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      885.30</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      886.95</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -1.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_108 MECHANICAL_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         3.8</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_108 MECHANICAL_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       45.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -464.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -464.1</td>
    <td align="right">       90.84</td>
    <td align="right">       45.66</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
    <td align="right">        8.43</td>
    <td align="right">       36.45</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       45.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.7</td>
    <td align="right">        0.73</td>
    <td align="right">        1.91</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">      -510.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -510.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_108 MECHANICAL_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 15:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00315</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.26</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00500</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      -510.8</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      -510.8</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      -510.8</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_108 MECHANICAL_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">     -0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">         3.8</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FacilityComponentLoadSummary::Facility></a>
<p>Report:<b> Facility Component Load Summary</b></p>
<p>For:<b> Facility</b></p>
<p>Timestamp: <b>2022-11-28
    15:50:15</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     5608.69</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6409.93</td>
    <td align="right">    12018.61</td>
    <td align="right">       47.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -64.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -64.6</td>
    <td align="right">        -0.3</td>
    <td align="right">      103.77</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9045.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9045.09</td>
    <td align="right">       35.40</td>
    <td align="right">      494.11</td>
    <td align="right">       18.31</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4451.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4451.53</td>
    <td align="right">       17.42</td>
    <td align="right">      433.67</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        -1.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
    <td align="right">        -0.0</td>
    <td align="right">       91.23</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      100.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      100.03</td>
    <td align="right">        0.39</td>
    <td align="right">       48.35</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     5607.41</td>
    <td align="right">    13532.02</td>
    <td align="right">        0.00</td>
    <td align="right">     6409.93</td>
    <td align="right">    25549.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">10/21 09:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01203</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       56.14</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01039</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    21776.97</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    21776.97</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    19139.43</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     2637.55</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">       109.4</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      494.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -700.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -700.3</td>
    <td align="right">        8.34</td>
    <td align="right">      103.77</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      103.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4066.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4066.4</td>
    <td align="right">       48.41</td>
    <td align="right">      494.11</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">      433.67</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      494.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -2982.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2982.3</td>
    <td align="right">       35.50</td>
    <td align="right">       91.23</td>
    <td align="right">       -32.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       91.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -650.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -650.8</td>
    <td align="right">        7.75</td>
    <td align="right">       48.35</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2982.3</td>
    <td align="right">     -5417.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8400.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 03:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00315</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.26</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00500</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
